# KNX Secure specification (Data Secure + KNXnet/IP Secure)

> Implementation-grade spec for two independent implementers building in
> parallel from this document alone: (1) the bussard KNX Secure path
> (`bussard-project` keyring/FDSK ingest, `bussard-mgmt` Data Secure wrapping,
> `bussard-transport` IP Secure session), and (2) the knx-sim Secure device
> model. Both must converge on the same wire bytes. Grounded in
> `scratchpad/knx-secure-research.md` (clean-room, XKNX MIT + public spec + RFCs)
> and `scratchpad/knx-secure-corpus.md` (house/corpus/capture archaeology).
> Issue #71. Same discipline as `docs/system7-spec.md`.

## 0. Confidence discipline (read first)

Every byte-level claim below is tagged **CONFIRMED** (with source), **INFERRED**
(reasoned from an allowed source, residual risk noted), or **UNKNOWN** (needs a
live capture or the paid spec). Source shorthand: `[XKNX <file>]` (the MIT
`raw.githubusercontent.com/XKNX/xknx/main/xknx/...` files), `[ABB]` (the ABB
"KNX Secure Technical Details" V1.0 public overview), `[RFC 7748]` (X25519),
`[RFC 3610]`/`[SP 800-38C]` (CCM), `[corpus]` (bussard first-party evidence in
`knx-secure-corpus.md`), `[issue #71]`.

Rule for implementers: treat every UNKNOWN as "build the seam, pick the
best-evidence default, leave a calibration TODO tagged with the greppable marker
string `SEC-CAL:`". Do not hardcode an UNKNOWN as if it were CONFIRMED. There are
five load-bearing UNKNOWNs (all `SEC-CAL:`-tagged) that only a live ETS capture
settles - see §12 (test plan) and §13 (open questions). Until then, ship the
seam with the best-evidence default. The two Data Secure ones (Sync layout, MAC
length) are now settled by the secure-1-1-12 capture (2026-09-23), see §12.4.
Of the three IP Secure ones, the secure-only DIB and the message tag are settled
by the ipsecure-1-1-200 capture (2026-09-24, §7.0); the SecureWrapper
additional data is implemented as XKNX has it and awaits the first live session.

The two research inputs disagree on exactly one point of substance: whether
Data Secure tool-access is *required* to flash the user's devices today. The
corpus proves it is NOT (§1.2); the research assumes it may be. This spec
resolves it by phasing (§1) - build the wrapper, keep plain the default, flip a
flag when a device is activated.

---

## 1. Scope, phasing, non-goals

### 1.1 The evidence that drives the phasing

From `knx-secure-corpus.md`, byte-scanned against the user's own house, corpus,
and captures:

- The house has **25 of 46 devices that are Data-Secure-capable** (per-app
  `IsSecureEnabled="true"`), and the gateway (Jung **IPS300SREG**, `1.1.200` /
  `1.1.201`) is Secure hardware. `[corpus §1]`
- **Security is NOT activated anywhere.** The decrypted `home_test.knxproj`
  carries 25 `<DeviceCertificate FDSK=…>` entries and 25 `<Security
  SequenceNumber SequenceNumberTimestamp>` elements, but NO `ToolKey`,
  `DeviceAuthenticationCode`, or `ManagementPassword`; `IPRoutingBackboneKey` is
  empty. ETS merely tracks Data-Secure sequence numbers and holds factory FDSKs.
  `[corpus §1, §4]`
- Every capture is **plaintext tunnelling** (UDP and TCP). A byte-scan of all 15
  pcapngs for service types `0x0950`-`0x0955` found **zero** frames - the gateway
  runs plain today. `[corpus §2]`
- `A_SecureData` (APCI `0x03F1`) appears in 6 captures as an **optional preamble**
  (a Sync_Req/Sync_Res + a few tool-access reads ETS does before every download),
  after which the **entire download proceeds plain**. Nine captures flash with no
  `0x3F1` at all. It is not a gate today. `[corpus §2]`
- Secure and plain devices have **byte-identical load procedures**; there is no
  secured-only load op. Flashing a secure-capable-but-unactivated device is
  identical to the plain case. `[corpus §3]`

### 1.2 Phase A (v1): KNX Data Secure, tool-access, for management

**Rationale.** The moment ETS (or the user) activates security on any of the 25
devices, *all* management access to that device goes behind `0x3F1` tool-access
and the entire current flash engine is locked out. The hardware ready to flip
that switch is the majority of the Jung installation. Load procedures are
structurally identical to plain, so this is a **management-layer wrapper, not a
new download engine** - a thin seam over the existing `bussard-mgmt`/`bussard-
download` path.

Phase A delivers:

1. **Importer stops dropping secure material** (`bussard-ets` / `bussard-prod`):
   preserve `IsSecureEnabled` and `MaxSecurity*` sizing attrs (currently
   dropped, zero references in any crate `[corpus §1]`); surface FDSK-certificate
   presence and `<Security>` seqnum state from the knxproj import. **Flags and
   structure only in the committed model files** - key values must NEVER touch `knx/` (a
   reviewable, committed tree). See §2 and §11.
2. **`.knxkeys` keyring parsing** (`bussard-project`, next to `password.rs`):
   fully decoded in research §keyring (§2, §3). Produces a typed `Keyring`.
3. **The A_SecureData ASDU** (`bussard-mgmt`): SCF layout, 6-byte sequence
   (ms since 2018-01-05), CCM-via-CBC-MAC+CTR, 4-byte MAC (§5).
4. **Tool-key derivation** (from the keyring `ToolKey`; FDSK is the factory tool
   key before commissioning) (§2).
5. **The sync preamble** (`S-A_Sync_Req`/`S-A_Sync_Res`): ETS runs it before
   the first S-A_Data of every secured connection, and so does bussard (§6.3).
6. **Plain-inside-secure coexistence rules** (§6.4): a device that is not
   security-activated stays plain; a wrapper is applied only per-device when the
   keyring/knxproj says the device is activated.

### 1.3 Phase B: KNXnet/IP Secure session layer

Fully specified here (§7-§9). It is needed to talk to a **secure-only** IP
interface, and since 2026-09-24 the user's Jung interface (1.1.200) is one:
KNXnet/IP Secure enabled, no plain tunnel left (#90 S4.1). Phase B is
implemented (§7.0); the live confirmation of a full secure session against the
interface is the remaining step.

Phase B delivers the session layer: `SESSION_REQUEST`/`_RESPONSE`/`_AUTHENTICATE`/
`_STATUS` (`0x0951`-`0x0954`), X25519 ECDH → session key, `SecureWrapper`
(`0x0950`), the monotonic sequence counter, replay/timeout handling, and the
`SEARCH_RESPONSE_EXTENDED` Secure DIB parser needed to *detect* a secure-only
gateway.

### 1.4 Non-goals (refuse cleanly, name the reason)

- **Secure ROUTING (multicast)**: backbone-key wrapper + `TIMER_NOTIFY`
  (`0x0955`). Specified in outline (§9.3) for completeness but deferred to a
  later phase (B2). bussard talks unicast tunnelling. `[issue #71]`
- **Commissioning a factory-fresh device from a scanned QR label**: the FDSK
  QR/label string encoding is UNKNOWN (§4.4) and unneeded - FDSK comes from the
  knxproj `<DeviceCertificate>` or a `.knxkeys` export, not a phone camera.
  `[corpus §4, research §2.6]`
- **Point-to-point connection-oriented secure** (secure T_CONNECT): unsupported
  in XKNX and out of scope; secure management is tool-access secure APDUs, not
  secure T_CONNECT. `[research §3.7]`

---

## 2. Key material model

### 2.1 The four key sources

| Key | Role | Source (Phase A) | Source (Phase B) |
|---|---|---|---|
| **FDSK** (Factory Default Setup Key) | 128-bit per-device factory key; is the tool key until IA is written | knxproj `<DeviceCertificate FDSK=…>` (25 present) `[corpus §1]` | n/a |
| **Tool key** | per-device management key after commissioning; replaces FDSK | keyring `Device/@ToolKey` (base64→16 raw) `[XKNX keyring.py]` | n/a |
| **Group key** | per-GA runtime encryption key for group comms | keyring top-level `GroupAddresses/GroupAddress/@Key` | n/a |
| **Backbone key** | multicast/routing key | keyring `Backbone/@Key` | routing only |
| **Device authentication code** | proves gateway identity in the IP handshake | keyring `Interface/@Authentication` (decrypted password → PBKDF2) | §7.4 |
| **User password** | authenticates a tunnel/mgmt user in the IP handshake | keyring `Interface/@Password` (decrypted → PBKDF2) | §7.5 |

**FDSK vs tool key lifecycle** `[research §2.6, ABB]`: FDSK is unique per device,
printed on a removable label and carried in the knxproj device certificate.
During first secure commissioning ETS uses the FDSK as the tool key, writes the
individual address (which **invalidates the FDSK**), then writes an ETS-generated
tool key that replaces it. From then on secure management uses the tool key.
bussard's Phase A treats "the device's tool key" as: keyring `ToolKey` if present,
else the FDSK from the certificate (a device not yet commissioned). It does NOT
perform the FDSK→tool-key rotation itself in v1 (that is ETS's job); it consumes
whichever key the project provides.

### 2.2 Where bussard stores key material

- **In memory for a run, and in the encrypted key store.** Keys are loaded
  from the `.knxkeys` file or the decrypted knxproj into a `Keyring` struct
  held by the session. Since issue #241 bussard also keeps its own copy in
  `knx/bussard.keys`, encrypted and signed exactly like a `.knxkeys` export
  (§4.7). No key is ever written in the clear, to `knx/` or anywhere else.
- The keyring/knxproj **password** arrives the same way the project password
  already does: an env var (`BUSSARD_KEYRING_PASSWORD`, mirroring
  `BUSSARD_PROJECT_PASSWORD` `[corpus §4]`), never a CLI arg, never a config file.
- The committed model (`knx/`) records **only flags**: `secure = true` on a
  device/app (from `IsSecureEnabled`), the `MaxSecurity*` sizing, and a boolean
  "has FDSK certificate" + the `<Security>` seqnum state. NEVER the FDSK, tool
  key, group key, or any password. See §11.

### 2.3 Key hygiene (mandatory)

- **Never print, log, or `Debug`-format a key.** Every key-bearing type MUST have
  a hand-written `Debug`/`Display` that redacts (e.g. `ToolKey(<redacted>)`).
  Derive `Debug` is FORBIDDEN on any struct holding raw key bytes.
- **Never serialize a key.** No `Serialize`/`Deserialize` on key types; the model
  files carry flags, not bytes (§2.2).
- **Zeroize where practical.** Wrap raw 16-byte keys in a type whose `Drop`
  zeroes the buffer (the `zeroize` crate, MIT/Apache - a candidate direct dep, or
  a hand-written `Drop` that overwrites with `0` under a `// SAFETY:`-free safe
  loop). At minimum, do not `clone()` keys casually; pass by reference.
- **Never commit anything derived from the user's real knxproj.** No test
  fixture, golden vector, or capture-derived byte may embed a real FDSK, tool
  key, group key, or password. Fixtures are synthetic (§12.3). This is a hard
  rule, on par with the license policy.
- The wire tracer (`bussard-transport/src/wire_trace.rs`) must redact secure
  payloads the same way it must never dump a key: trace the SCF and sequence, not
  the plaintext under a decrypted MAC+enc frame, unless a debug build explicitly
  opts in.

---

## 3. Crypto primitives (the decomposed CCM)

**KEY INSIGHT** `[research §KEY INSIGHT, XKNX util.py + security_primitives.py]`:
KNX Secure's AES-CCM is implemented (and MUST be reimplemented) as **AES-CBC-MAC**
(to make the tag) plus **AES-CTR** (to encrypt the payload and the tag), NOT via a
CCM library. This is exactly what CCM is under the hood `[RFC 3610, SP 800-38C]`.
Consequence: bussard needs `aes` + `cbc` + `ctr` and NO `ccm` crate, staying on
the RustCrypto cipher-0.4 generation already in tree (§10).

### 3.1 Building blocks `[XKNX util.py, CONFIRMED]`

```
bytes_xor(a, b)              # equal-length big-endian XOR
byte_pad(data, 16)          # ZERO-pad (0x00) to a multiple of 16. This is CBC-MAC
                            # formatting padding, NOT PKCS7. (The keyring code uses
                            # real PKCS7 separately - do not confuse them.)
sha256(data)
```

### 3.2 CBC-MAC (the tag) `[XKNX util.py, CONFIRMED]`

```
calculate_message_authentication_code_cbc(key, additional_data, payload=b"", block_0=16*0x00):
    buf = block_0
        + len(additional_data).to_bytes(2, "big")   # 2-byte AD length prefix
        + additional_data
        + payload
    buf = byte_pad(buf, 16)                           # zero-pad to 16
    ct  = AES_CBC_encrypt(key, iv=16*0x00, buf)       # AES-CBC, ZERO IV
    return ct[-16:]                                   # the CBC-MAC = last cipher block
```

### 3.3 CTR (encrypt tag + payload) `[XKNX util.py; CONFIRMED against ETS, secure-1-1-12 capture, 2026-09-23]`

```
encrypt_data_ctr(key, counter_0, mac, payload=b""):
    stream = AES_CTR(key, iv=counter_0)               # ONE continuous keystream
    encrypted_mac     = mac     XOR stream[0 : len(mac)]
    encrypted_payload = payload XOR stream[len(mac) : len(mac)+len(payload)]
    return (encrypted_payload, encrypted_mac)

decrypt_ctr(key, counter_0, mac, payload=b""):        # identical (CTR is symmetric)
```

The keystream is a single stream over `mac || payload`, and the MAC handed to
it is already truncated to its wire length. For Data Secure that is 4 bytes, so
the payload starts at **byte 4 of the first keystream block**, not at
`counter_0 + 1`. XKNX gets this for free because it truncates `mac_cbc[:4]`
before calling a streaming CTR encryptor. bussard's first implementation encrypted
the full 16-byte MAC first and started the payload at the second block: MACs
matched but the payload did not, and 0 of 210 ETS/device frames verified. With
the continuous stream all 210 verify (secure-1-1-12 capture, 2026-09-23). For IP
Secure the MAC is 16 bytes, so the payload starts at the second block and the
same rule holds. On the wire the transmitted MAC is the **encrypted** MAC.
Verification = recompute `mac_cbc`, CTR-encrypt it with `counter_0`, compare
constant-time against the received encrypted MAC (or decrypt the received MAC and
compare to the recomputed `mac_cbc`). Use a constant-time compare.

### 3.4 PBKDF2 parameter table `[XKNX security_primitives.py, CONFIRMED]`

All derivations are **PBKDF2-HMAC-SHA256, 65536 iterations, 16-byte output**.
Password input encoding differs: the IP-handshake passwords use **Latin-1**; the
existing ETS6 project password uses **UTF-16-LE** (already in `password.rs`).
Salts:

| Derived key | Salt (ASCII bytes) | Input encoding |
|---|---|---|
| device authentication code | `device-authentication-code.1.secure.ip.knx.org` | Latin-1 |
| user password | `user-password.1.secure.ip.knx.org` | Latin-1 |
| keyring password key | `1.keyring.ets.knx.org` | Latin-1 |
| `.knxproj` inner-zip password (ETS6, existing) | `21.project.ets.knx.org` | UTF-16-LE |

`password.rs::derive_zip_password` is the working template for the last row
(65536 iters, base64 out). The Secure derivations differ only in salt, output
handling (raw 16 bytes, not base64), and input encoding (Latin-1). Reuse the
`pbkdf2_hmac::<Sha256>` shape. `[research §1.6, §2.1]`

### 3.5 Worked example (for the unit vectors, §12.1)

Because the research captured no numeric XKNX test vectors, the implementers MUST
derive a shared set of worked vectors from these primitives and commit them as
synthetic fixtures. Recommended minimal set:

- A CBC-MAC over `additional_data = [0x11]`, `payload = b""`, `key = 16×0x00`,
  `block_0 = 16×0x00` → a fixed 16-byte tag both sides assert.
- A full A_SecureData round-trip (§5.7 worked example) with an all-zero tool key
  and a fixed sequence number.
- A `SecureWrapper` round-trip (§8.4) with a fixed session key.

Both implementers compute these independently from §3.1-§3.3 and diff. A mismatch
is the first signal one side's CCM decomposition diverged.

---

## 4. Keyring (`.knxkeys`) - byte-exact `[XKNX keyring.py; signature CONFIRMED against an ETS 6 export, #84]`

The layout comes from the public XKNX reference plus synthetic fixtures. The
signature scheme (§4.4) was confirmed against a genuine ETS 6 export of a project
with no Secure devices (root element only, so it isolates the root framing). That
file and its password stay outside the repo; the unit tests use synthetic
fixtures generated by an independent implementation of this section (§12.3).
The FDSK/seqnum material bussard needs for v1 already lives in the knxproj (§2.1),
so keyring parsing is the second credential source, not the only one.

### 4.1 Keyring password → key

`PBKDF2-HMAC-SHA256(password, salt=b"1.keyring.ets.knx.org", iter=65536,
dklen=16)` (§3.4). bussard feeds the password as Latin-1; ASCII passwords are
confirmed, non-ASCII encoding (Latin-1 vs UTF-8) is unverified.

### 4.2 Attribute decryption

- **AES-128-CBC**, key = the derived keyring key.
- **IV** = `sha256(created_timestamp_string.encode("utf-8"))[:16]`, where
  `created` is the keyring's `Created` attribute (ISO timestamp string).
- Encrypted attribute values are **base64** in the XML: decode → AES-CBC-decrypt.

### 4.3 Encrypted keys and passwords

Two kinds of encrypted attribute:

- **Keys** (`Device/@ToolKey`, `Backbone/@Key`, `GroupAddresses/Group/@Key`):
  base64 of exactly one 16-byte AES-CBC block. The decrypted block is the raw
  key; no prefix, no padding.
- **Passwords** (`Interface/@Password`, `Interface/@Authentication`,
  `Device/@ManagementPassword`, `Device/@Authentication`): the decrypted blob is
  an 8-byte prefix, the UTF-8 password, and PKCS#7 padding.
  `extract_password(data) = data[8:-data[-1]]`; bussard validates the padding
  (1..=16 bytes, all equal) so a wrong key surfaces as an error, not a garbage
  password.

### 4.4 Signature verify `[CONFIRMED against a real ETS 6 export, #84]`

The signature is `sha256(canonical)[:16]`, compared against
`base64_decode(@Signature)` on the root. The canonical byte string is built by a
document-order walk. Every *string* is framed as one length byte followed by its
UTF-8 bytes (strings over 255 bytes are rejected):

1. Element start: byte `0x01`, then the element name as a string, then for each
   attribute except `xmlns`, `xmlns:*` and `Signature`, **sorted by attribute
   name (ordinal)**: the name as a string, then the unescaped value as a string.
2. Element end: byte `0x02`. A self-closing element is a start plus an end.
3. After the walk: the base64 text of the 16-byte PBKDF2 keyring key (§4.1),
   framed as a string.

Text content, comments and the XML declaration are not signed. Because the key
is part of the hashed input, a well-formed file that fails the check means a
wrong password (or an edit after export); bussard reports it as "wrong keyring
password", while malformed XML and missing attributes are parse errors reported
before the check.

Worked layout for an empty keyring
`<Keyring Project="P" CreatedBy="C" Created="T" Signature=".." xmlns=".."/>`:
`01 07"Keyring" 07"Created" len(T)T 09"CreatedBy" len(C)C 07"Project" len(P)P 02
18<base64 of key>` (the base64 of 16 bytes is 24 = `0x18` characters).

What was wrong before #84: the serialization had no element names, no length
prefixes, unsorted attributes and an unframed key, and key attributes were read
as raw base64 instead of being decrypted.

### 4.5 Contents (element/attribute names) `[XKNX keyring.py, CONFIRMED]`

- **Backbone**: `Key` (encrypted key, multicast key), `MulticastAddress`,
  `Latency` (ms).
- **Interface** (tunnel/USB/backbone): `Type`, `IndividualAddress`, `Host`,
  `UserID`, `Password` (encrypted user password), `Authentication` (encrypted
  device auth password); both are absent on a USB interface. Child `Group`
  elements (`Address`, `Senders`) name the GAs the interface may send to.
- **GroupAddresses**: child `Group` elements with `Address` (raw 16-bit integer,
  e.g. `2563` = 1/2/3) and `Key` (encrypted group key).
- **Devices**: child `Device` elements with `IndividualAddress`, `ToolKey`
  (encrypted key), `ManagementPassword` (encrypted), `Authentication`
  (encrypted), `SequenceNumber` (int, default 0), and in an ETS 6 export also
  `SerialNumber` (12 upper-case hex digits, plain) and `FDSK` (24 base64
  characters, one 16-byte block). `[CONFIRMED present in a real ETS 6 export
  of the reference installation, 2026-09-25, 10 of 10 devices]`. The reader
  decrypts `FDSK` like `ToolKey`; that the plaintext equals the certificate's
  FDSK is INFERRED (the ciphertext length matches, the value was not
  cross-checked against the knxproj certificate).

### 4.6 The typed result

```
Keyring {
    project: String,
    created: String,
    backbone: Option<Backbone { key: Key16, multicast: Ipv4Addr, latency_ms: u16 }>,
    interfaces: Vec<Interface { ia, host, user_id, user_key: Option<Key16>, device_auth: Option<Key16>, gas: [...] }>,
    devices: Vec<Device { ia, tool_key: Key16, seq: u48 }>,
    group_keys: HashMap<GroupAddress, Key16>,
}
```

`Key16` is the zeroizing, non-`Debug`, non-`Serialize` key wrapper (§2.3).

### 4.7 Writing a keyring: the key store and the export

bussard writes the format of §4.1-§4.4 in two places (issue #241):
`knx/bussard.keys`, its own key store, and `bussard keys export <file>`, a
`.knxkeys` for ETS. Both are the exact inverse of the reader:

- **Keys** (`ToolKey`, `FDSK`, `Backbone/@Key`, group `@Key`): one AES-128-CBC
  block of the raw key under the keyring key, IV `sha256(Created)[:16]`,
  base64 (`bussard_secure::keyring_encrypt_key`).
- **Passwords**: `prefix(8) || utf8(password) || PKCS#7(1..16)`, AES-128-CBC,
  base64 (`keyring_encrypt_password`). An export uses 8 random bytes, as ETS
  does. The store uses `HMAC-SHA256(keyring key, context || 0x00 ||
  password)[:8]` (`keyring_password_prefix`), keyed and deterministic, so an
  unchanged password keeps its ciphertext and the git diff stays small.
- **Signature**: the document is written without `Signature`, the canonical
  serialization of §4.4 is computed over it (with the keyring key appended),
  and `base64(sha256(canonical)[:16])` is spliced in as the first root
  attribute. Attribute order in the file does not matter (the canonical form
  sorts), and values are XML-escaped (`&amp;`, `&quot;`, `&#10;`...) so the
  reader's unescaped value matches what was signed.

The export carries the ETS element and attribute set (`Keyring` with
`Project`, `CreatedBy`, `Created`, `Signature`, namespace
`http://knx.org/xml/keyring/1`; `Backbone`, `Interface` with `Group`
children, `GroupAddresses`, `Devices`) with raw 16-bit group addresses and a
fresh `Created`. A device without a tool key is left out. Verification: the
export round-trips through the reader's signature check and decryption with
the synthetic fixture (unit and CLI tests), and a store imported from the
reference installation's ETS 6 export, exported and read back gives the same
10 devices, 8 interfaces and 33 group keys, the same element/attribute shape
as the ETS file, and re-imports with no change. That ETS itself imports the
file is not yet confirmed.

The store adds `Format="bussard.keys/1"` and its own namespace on the root,
allows a `Device` without `ToolKey`, writes group addresses three-level, and
fixes `Created` when it is first written.

---

## 5. KNX Data Secure - wire format byte-exact

Source: `[XKNX data_secure_asdu.py, data_secure.py, CONFIRMED]`. This is the
Phase A hot path.

### 5.1 The service (APCI `0x03F1`)

`A_SecureData` / `S-A_Data`. `_APCI_SEC_HIGH = 0x03`, `_APCI_SEC_LOW = 0xF1` -
confirms the `0x3F1` seen in the house captures `[corpus §2]`. Standard extended
APCI (6-bit high field 0x03F… family).

### 5.2 Security Control Field (SCF) - one byte

| Bit(s) | Field | Meaning |
|---|---|---|
| 7 | `tool_access` | 1 = tool/management access (uses tool key) |
| 6-4 | `algorithm` (SecurityAlgorithmIdentifier) | `000` = CCM auth-only (MAC), `001` = CCM auth+encrypt |
| 3 | `system_broadcast` | 1 = system broadcast |
| 2-0 | `service` (SecurityALService) | S-A_Data service selector |

Serialize: `scf = (tool_access<<7) | (algorithm<<4) | (system_broadcast<<3) |
service`. Service selector values observed in captures `[corpus §2]`: SCF `0x90`
(tool-access secure **data**), `0x92` (tool-access **Sync_Req**), `0x93`
(**Sync_Res**). So `service` low bits: data = `0`, Sync_Req = `2`, Sync_Res = `3`
(`0x90 = 1001_0000`, `0x92 = 1001_0010`, `0x93 = 1001_0011`). `[CONFIRMED:
secure-1-1-12 capture, 2026-09-23, by decrypting the frames; each selector's
frames carry exactly the layout of §5.3 / §6.3]`. The `system_broadcast` bit is
clear on every frame in that capture, including the Sync_Req ETS sends to the
broadcast address `0/0/0`.

### 5.3 ASDU layout

After the SCF byte:

```
SCF(1) + sequence_number(6) + secured_apdu(variable) + MAC(4)
```

`len(SecureData) = 10 + len(secured_apdu)` (10 = 6-byte seq + 4-byte MAC). The
Data-Secure MAC for TP is **4 bytes**, truncated `mac[:4]`. `[research §3.3;
CONFIRMED on the tunnel management path, secure-1-1-12 capture, 2026-09-23]`.
The Sync services reuse this frame with a different body, see §6.3.

### 5.4 CCM nonce (block_0) for TP frames `[XKNX data_secure_asdu.py, CONFIRMED]`

```
block_0 = sequence_number(6)
        + address_fields_raw        # source_IA(2) + destination(2) = 4 bytes
        + [ 0x00,
            address_type | frame_format,   # Ctrl2-derived, form 'A000EEEE'
                                           #   A = address type bit, EEEE = ext frame format
            (tpci_int << 2) + 0x03,        # TPCI high bits + APCI-high 0x03
            0xF1,                          # APCI low
            0x00,
            payload_length ]               # 6 more bytes → 16 total
```

"Only Ctrl2 is protected, and only as `A000EEEEb`" (verbatim XKNX comment).

### 5.5 CCM counter_0 for TP frames `[XKNX, CONFIRMED]`

```
counter_0 = sequence_number(6) + address_fields_raw(4) + [0x00,0x00,0x00,0x00,0x01,0x00]
```

### 5.6 MAC-only vs MAC+encryption `[XKNX, CONFIRMED]`

- **CCM_AUTHENTICATION (`algorithm=0b000`)**: `additional_data = SCF(1) + apdu`;
  compute CBC-MAC (§3.2) with `block_0` from §5.4; the APDU is transmitted **in
  the clear** (`secured_apdu = apdu`), the 4-byte MAC appended after CTR.
- **CCM_ENCRYPTION (`algorithm=0b001`)**: `additional_data = SCF(1)` only;
  `payload = apdu`; CBC-MAC then `encrypt_data_ctr` (§3.3) encrypts BOTH the APDU
  and the MAC. `secured_apdu` = the encrypted APDU, MAC = the encrypted 4-byte
  tag. The CBC-MAC is truncated to 4 bytes before the CTR stage, so the APDU's
  keystream starts at byte 4 (§3.3).

### 5.7 Key selection

- **Tool access / management** (`tool_access=1`, individual-addressed): the target
  **device's tool key** (keyring `ToolKey`, else FDSK - §2.1). **This is the path
  bussard needs for secure management/flashing.** XKNX's *runtime* `data_secure.py`
  RAISES on `tool_access` (it only does group comms), so the send/verify path is
  built from the ASDU primitives (which support it) + the keyring ToolKey.
  `[research §3.7, CONFIRMED that XKNX ASDU supports it, runtime does not]`.
- **Group communication** (`tool_access=0`): key looked up by **destination group
  address** in the group-key table (keyring per-GA `Key`). Freshness: the received
  6-byte sequence must be strictly greater than the last seen for that source IA;
  update the per-source table only after a successful decrypt. Group comms is not
  on the Phase A flash hot path but the sim should model it for completeness.

### 5.7.1 Group communication (issue #172)

Implemented in `bussard-secure::group`, used by `monitor`, `capture`, `read`
and `write --keyring` (and MCP, viz), and modelled by the knx-sim Secure device.

| Element | Value | Status |
|---|---|---|
| Carrier | `T_Data_Group` (TPCI octet `0x00`) to the GA, APCI `0x03F1` | CONFIRMED for a group-addressed A_SecureData frame (the broadcast S-A_Sync to `0/0/0`, secure-1-1-12 capture) |
| B0 / Ctr0 addressing | `source(2) ‖ GA(2)`, Ctrl2 octet `0x80` (address-type bit set, standard frame), B0[12] = `0x03` | CONFIRMED: the capture's two group-addressed secured frames (S-A_Sync_Req and S-A_Sync_Res to `0/0/0`) verify through this exact path (`TpAddressing::group`, oracle test `test_group_addressed_capture_frames_verify`, 2026-09-24) |
| SCF | tool_access 0, system_broadcast 0, S-A_Data: `0x10` auth+encryption (bussard sends this), `0x00` auth only (accepted) | CONFIRMED (live, 2026-09-24): a real device (Jung F50 module, 1.1.12) sent a secured GroupValueWrite with SCF `0x10` on its secured GA; `bussard monitor --keyring` verified the MAC and decrypted it |
| Key | the group key of the destination GA (keyring `GroupAddresses/Group@Key`) | CONFIRMED (live, 2026-09-24): the frame verified under the keyring's key of the destination GA (`0/3/47`) |
| Inner APDU | the plain group APDU with TPCI bits zero: `00 00` GroupValueRead, `00 8v` small write, `00 40 …` large response | CONFIRMED (live, 2026-09-24) for the small/large GroupValueWrite form: the decrypted APDU decoded as a DPT 9.001 write of 22.12 °C |
| Sender sequence | ms since 2018-01-05, strictly above the last sent by the process (`SequenceHighWater`) | CONFIRMED rule (§5.8) |
| Receiver freshness | per sender IA; bussard's monitor only *warns* on a non-increasing sequence, it never drops | design choice |
| Sender admission | a device accepts a secured group telegram only from an IA in its security individual address table (PID 54), with a sequence above that entry's | INFERRED (ETS lists every secured sender there, §11.1); the sim enforces it (issue #181); consistent with the owner's 2026-10-22 observation (issue #297): a secured write to 1/0/4 from tunnel user 5 was confirmed by the interface (L_Data.con) and did nothing on 1.1.5, whose PID 54 lists only 1.1.16 |

Known-answer vector (synthetic; bussard `group::tests` and knx-sim
`GROUP_KAT_ASDU` agree, and so does `tools/knxtrace/datasecure.py`): key
`000102…0F`, sequence 42, 1.1.1 → 1/2/3, inner `00 81`:

```
SCF 0x10: 10 000000 00002a df59 49899fd3
SCF 0x00: 00 000000 00002a 0081 2e51ca4a
```

**Sender admission and the tunnel addresses (issue #297).** bussard sends
from the tunnel address the gateway assigns to its tunnelling user. ETS puts a
tunnelling address into a device's PID 54 only when group addresses are
assigned to that tunnelling address; the keyring then carries the assignment
as the interface's `<Group Address=… Senders=…>` children, where `Senders`
lists the individual addresses the interface itself accepts on that group
address (space separated). The reference installation's key store has eight
tunnelling users (2 to 9, 1.1.22 to 1.1.29) with no group assigned, so no
device admits them `[INFERRED from the keyring and the S3 captures, which
show no tunnel address in any PID 54]`. bussard's rule:

- before a secured `GroupValueWrite` or `GroupValueRead`, the tunnel address
  is admitted by a device when its recorded PID 54 (`secure_senders` in the
  lock, from `bussard adopt` or a verified secured download) lists it, or, without a recorded table, when the
  keyring assigns the group address to that tunnelling address. All recorded
  tables lacking it refuses the telegram; no evidence sends it with a note
  that delivery is unconfirmed (`bussard_service::admission`);
- `[connection] admit_tunnel_senders = true` adds every tunnelling address of
  the key store to the PID 54 a secured download writes, with sequence 0,
  entries in ascending IA after the link-derived senders' rule (§11.1). Every
  tunnel user is admitted because bussard picks the user per connection and
  host (#288). ETS parity: this is the table ETS writes when the group
  addresses are assigned to the interface's tunnelling addresses `[INFERRED:
  no capture of such a download in the reference installation]`. Off, the
  table is byte-identical to before (the `--keyring` rows of
  `scripts/campaign/95-offline-oracle.sh`).

The SCF, key and inner-APDU rows were promoted on 2026-09-24 from a live
`monitor --keyring` of the reference installation (one secured GroupValueWrite
from 1.1.12 on 0/3/47, MAC ok). Still to observe: a secured GroupValueRead and
its response on the wire, and a real device dropping an unlisted sender
(PID 54).

### 5.8 Sequence number = time since epoch `[XKNX, CONFIRMED]`

Sending sequence initialized to `int((now - epoch) * 1000)` where
`epoch = 2018-01-05T00:00:00Z` - **milliseconds since 2018-01-05 UTC** - then
`+1` per send. 48-bit (max `0xFFFFFFFFFFFF`). "The sequence need not increment by
exactly one; any higher value is acceptable" `[ABB]`. This is why ETS shows
per-device sequence numbers and why a device reset needs an ETS seqnum update.

### 5.9 Sequence seeding (no persistence)

- **Send side:** bussard does not persist its send sequence (issue #241). Every
  seed comes from the clock of §5.8 through `bussard_secure::SequenceClock`:
  the epoch is **2018-01-05T00:00:00Z** (Unix `1_515_110_400_000` ms), the
  value is 48-bit milliseconds since it, and the process-wide instance never
  issues a value at or below one it already issued or saw sent
  (`issue() = max(clock, last + 1)`; every wrapped APDU is recorded). Two
  seeds in the same millisecond, or a clock step backwards, still yield
  strictly increasing values. A later run starts from a later millisecond,
  so a restored key store or a fresh checkout never replays below what the
  devices saw. The one gap is a run that sent more than one APDU per
  millisecond and so ran ahead of the clock; the Sync exchange (§6.3) closes
  it: the device's S-A_Sync_Res carries the sequence it accepts next from the
  tool, and the tool continues from `max(own seed, that value)`. ETS runs Sync on every secured connection
  `[CONFIRMED, secure-1-1-12 capture, 2026-09-23]`, and bussard now does too.
  Whether a device refuses S-A_Data that is not preceded by a Sync cannot be
  seen in a capture where ETS always syncs; it no longer matters for bussard.
- **Receive side (per source IA):** track last-seen sequence; refuse a received
  frame whose sequence is not strictly greater (replay protection). Update only
  after a successful MAC verify.

---

## 6. Tool-access management flow (Phase A)

### 6.1 The wrapping seam

The single seam is `DeviceConnection::send_data(apci, data)` in
`crates/bussard-mgmt/src/connection.rs:302` (and its `send_data_unacked` sibling
at `:387`), which today builds `CemiFrame::t_data_connected(target, source,
tpci, apci, data)`. Introduce a **`SecureLayer`** that, when the connection is
marked secure for this device, transforms `(apci, data)` into the A_SecureData
form **before** the cEMI is built:

```
fn wrap(&mut self, apci: u16, data: &[u8]) -> (u16 /* = 0x03F1 */, Vec<u8> /* SCF+seq+secured+MAC */)
```

and the inbound counterpart in `connection.rs:extract_apdu` / the receive loop:

```
fn unwrap(&mut self, apci: u16, asdu: &[u8]) -> Result<(u16, Vec<u8>)>   // verify MAC, decrypt, return the inner (apci, data)
```

Naming: `bussard_mgmt::secure::DataSecureSession` holds the per-device tool key,
the send sequence, and the per-source freshness table. `SecureLayer` is a thin
`Option<DataSecureSession>` on `DeviceConnection`: `None` → plain (today's
behaviour, unchanged); `Some` → every APDU is wrapped/unwrapped.

### 6.2 What changes in flash / describe / read paths

**Nothing structural.** `bussard-download`'s flash sequence (Unload →
StartLoading → AbsSegment writes → verify → LoadCompleted → Restart) and the
`describe`/`read` management reads are unchanged: each management APDU they emit
is transparently wrapped by `SecureLayer` when the device is activated. The
download engine does not know it is secure. `bussard-download` gains only a
**`secure` flag** that constructs the `DeviceConnection` with a
`Some(DataSecureSession)`. `[research §4 "What a Secure DOWNLOAD adds", corpus
§3 "no structurally different load procedure"]`.

Default `algorithm` for wrapped management APDUs = **CCM_ENCRYPTION (0b001)**
(the captures' `0x90` data frames; management content is sensitive). `tool_access
= 1`. The MAC is 4 bytes on the tunnel management path `[CONFIRMED,
secure-1-1-12 capture, 2026-09-23]`. In the same capture the activated device
still answers a plain `A_DeviceDescriptor_Read` and a plain
`A_PropertyValue_Read` of PID 56 (max APDU length) after `T_Connect`; ETS sends
those plain, then the Sync, then every further management APDU as S-A_Data
(including a second, secured descriptor read). bussard secures everything once
a tool key is given, which the device accepts.

### 6.3 The Sync preamble `[CONFIRMED: secure-1-1-12 capture, 2026-09-23; frames decrypted with the device tool key]`

ETS opens every secured tool-access connection like this (a System B device
that ETS 6.4.1 had security-activated):

1. `T_Connect`, plain `A_DeviceDescriptor_Read`, plain `A_PropertyValue_Read`
   (object 0, PID 56).
2. ETS -> device, connection-oriented (numbered data telegram to the device's
   individual address), SCF `0x92` **S-A_Sync_Req**.
3. Device -> ETS, numbered data telegram, SCF `0x93` **S-A_Sync_Res**.
4. ETS -> device, SCF `0x90` S-A_Data. Its sequence is **equal** to the
   Sync_Req's sequence; the Sync_Req does not consume a sequence number. Later
   S-A_Data frames count up by one. The device's first S-A_Data carries the
   device sequence from the Sync_Res.

**S-A_Sync_Req** (body after the SCF, 22 bytes including the MAC):

```
seq(6) || serial(6, clear) || challenge(6, encrypted) || MAC(4)
```

- CCM nonce: `block_0` / `counter_0` of §5.4 / §5.5 with the frame's own `seq`
  and addressing; `block_0` length octet = 6 (the challenge).
- additional data = `SCF || serial`; payload = the 6-byte random challenge,
  encrypted with the §3.3 stream (keystream bytes 4..10).
- `serial` is all zero on the connection-oriented form. On the broadcast form
  (unnumbered, to `0/0/0`, ETS used it once in the capture) it holds the
  target's KNX serial number, which the device checks.

**S-A_Sync_Res** (body after the SCF, 22 bytes including the MAC):

```
masked(6) || enc( responder_seq(6) || requester_seq(6) ) || MAC(4)
```

- The six bytes in the sequence slot are not a sequence: they are the CCM nonce
  sequence XOR the request's challenge. The receiver computes
  `nonce = masked XOR challenge` and uses it in `block_0` / `counter_0`; a
  response therefore verifies only against the request it answers.
- additional data = `SCF`; payload = 12 bytes, `block_0` length octet = 12.
- `responder_seq` = the device's own next send sequence (its next S-A_Data
  carries exactly this value, so the tool's freshness floor for the device is
  `responder_seq - 1`).
- `requester_seq` = the sequence the device accepts next from the tool. In all
  four exchanges of the capture it equals the Sync_Req's sequence, and ETS uses
  it as its next send sequence.

bussard: `DataSecureSession::sync_request` builds the request with a fresh
challenge; `unwrap` applies a verified Sync_Res (send sequence =
`max(current, requester_seq)`, freshness floor = `responder_seq - 1`);
`Layer4Connection` runs the exchange once, before the first wrapped APDU. A
device that T_ACKs the Sync_Req but never answers it (wrong tool key, or not
activated) surfaces as `AsduError::SyncUnanswered`. The earlier description of
this exchange as "system broadcast" was wrong: the SCF system-broadcast bit is
clear on every Sync frame, and the per-connection exchange is individually
addressed.

### 6.4 Plain-inside-secure coexistence

- A device with no keyring/knxproj secure activation → **plain**, `SecureLayer =
  None`. This is the state of all 25 house devices today `[corpus §1]`.
- Activation is per device: bussard decides `Some`/`None` from whether the
  keyring/knxproj marks that device secure-active (has a tool key / non-empty
  `<Security>` state indicating activation). A mixed installation (some activated,
  some not) is normal; the seam is per-`DeviceConnection`.
- A device that requires secure but is addressed plain will refuse (or ignore)
  the management APDU; bussard surfaces that as a "device requires KNX Data
  Secure" error, not a silent timeout.
- **The converse direction (decided by the A2 conformance loop, issue #71):** a
  secured APDU addressed to a device that is NOT security-activated is
  **refused**, not answered plain. A non-activated device holds no tool key and
  does not implement the secure application service, so it drops the frame the
  way it drops any unknown APCI. Both implementations model exactly that: the
  knx-sim logs the refusal (`SecureError::NotActivated`) rather than staying
  silent, and bussard turns the resulting silence into a message that names both
  possible causes (wrong tool key, or a device that is not activated). The
  spec had no wording for this direction; this is the best-evidence reading.

### 6.5 Send-sequence continuity across connections (A2 finding)

The send sequence is seeded from the clock (§5.8) but advances **once per APDU**,
so after a few hundred APDUs it is far ahead of the wall clock. A flash
reconnects (a master reset, a dropped L4 link), and a session rebuilt from the
clock therefore replays sequences the device has already accepted; the device
refuses every one as stale. **A new session for the same device must seed from
`max(clock, last_sent + 1)`**, i.e. the per-device high-water mark has to outlive
the connection (`bussard_secure::SequenceHighWater`). Cross-*process*
monotonicity rests on the clock seed of §5.9 and the Sync preamble of §6.3;
there is no state file.

---

## 7. Phase B - KNXnet/IP Secure: keys and handshake

Source: `[XKNX ip_secure.py, secure_wrapper.py, knxip_enum.py, CONFIRMED]`.
Priority scope = **Secure Tunnelling (unicast)**.

### 7.0 As implemented, and what the capture confirmed (#71 Phase B)

The capture `ipsecure-1-1-200.pcapng` (#90 S4.1) holds ETS 6 talking to the
Jung IP interface 1.1.200: a plain TCP tunnel before Secure was switched on,
then three secure sessions (49 SECURE_WRAPPERs). Wrapped payloads cannot be
decrypted (ETS's X25519 private key is not in the capture), so the table says
what the structure and the keyring settle. The oracle test
`crates/bussard-service/tests/ipsecure_capture_oracle.rs` (ignored by default,
pcap and keyring from the environment) re-checks every CONFIRMED row.

| Item | Status | Evidence |
|---|---|---|
| ETS uses **TCP** to port 3671 for DESCRIPTION, SEARCH_REQUEST_EXTENDED, the session and all tunnelling | CONFIRMED | every frame to the interface in the capture is TCP |
| Over TCP there is no TUNNELING_ACK; HPAIs are the route-back form `08 02 00000000 0000` | CONFIRMED | 177 TUNNELING_REQUESTs, 0 ACKs; ETS's TCP CONNECT_REQUEST is byte-identical to bussard's `connect_request_tcp()` |
| The gateway fills the tunnel IA into `L_Data.con` (ETS sends source `0.0.0`) | CONFIRMED | plain TCP tunnel, assigned 1.1.23 |
| SEARCH_REQUEST_EXTENDED SRP `08 04 01 08 02 06 07 00` (request DIBs) | CONFIRMED | byte-identical to bussard's `SEARCH_EXTENDED_SRP` |
| Security family `09 01` in the SUPP_SVC_FAMILIES DIB of the extended answer only (not in DESCRIPTION_RESPONSE) | CONFIRMED | before and after Secure |
| Secured families DIB type `0x06`: `06 06 03 01 04 01` (device management v1, tunnelling v1) marks tunnelling secure-only | CONFIRMED | after Secure; plain CONNECT then refused with `0x22` (#182) |
| Tunnelling-info slots of a secure interface: status `0x0005` (usable, free, not pre-authorized) | CONFIRMED | slots 1.1.22..1.1.29 |
| SESSION_REQUEST = 46 octets: TCP route-back HPAI + 32-octet public key | CONFIRMED | 3 of 3 |
| SESSION_RESPONSE = 56 octets: session id (2) + public key (32) + MAC (16) | CONFIRMED | 3 of 3 |
| SESSION_RESPONSE MAC input and key (§7.4) | CONFIRMED | all 3 MACs verify under the keyring's `Interface@Authentication` and `Device@Authentication` of 1.1.200 |
| SESSION_AUTHENTICATE travels inside the first SECURE_WRAPPER (24 plain octets); SESSION_STATUS comes back wrapped (8 octets) | CONFIRMED | wrapper payload lengths of every session |
| Sequence information starts at 0 per direction, +1 per wrapper; message tag `0000` | CONFIRMED | 49 wrappers |
| Client serial = `00 FA` + 4 random octets, new per session; server serial = its KNX serial | CONFIRMED | 3 sessions |
| No TIMER_NOTIFY on unicast | CONFIRMED | none in the capture |
| ETS sends DISCONNECT and closes TCP without a SESSION_STATUS close | CONFIRMED (bussard also sends `STATUS_CLOSE`, as XKNX does) | last frames of session 3 |
| SESSION_AUTHENTICATE MAC (§7.5) and SecureWrapper `additional_data` (§8.2) | INFERRED (XKNX, which works against real interfaces; three independent implementations agree on vectors: bussard, knx-sim, a Python script) | not checkable without the session key |
| Session idle timeout 60 s; keepalive every 30 s (wrapped `STATUS_KEEPALIVE`) is adequate | CONFIRMED (live, read-only, 2026-09-25, #197): `bussard test --secure-idle` against 1.1.200 found the TCP session alive after 45 s idle and dropped with a wrapped `STATUS_TIMEOUT` at 59.97 s, 3 of 3 runs (`SECURE_SESSION_TIMEOUT`). Configurable (`SecureTunnelConfig::keepalive`, `BUSSARD_SECURE_KEEPALIVE_SECS`, `0` = none); an interval of 60 s or more is warned about at connect | the capture's sessions last seconds; the timeout was measured with the idle probe (§8.3) |
| Secure session over **UDP** (#197): SESSION_REQUEST with the client's UDP HPAI, the tunnel's control/data HPAIs as on a plain UDP tunnel, TUNNELING_ACK inside SECURE_WRAPPERs in both directions, TIMER_NOTIFY ignored on unicast | INFERRED (KNX specification), **sim-verified only** (knx-sim `udp: true`, bussard-testkit mock); no real interface tested | no UDP-only interface captured; the Jung interface serves TCP. UDP runs only with `--secure-transport udp`: the default `auto` reports a TCP refusal from a Secure-advertising interface (`SecureTcpRefused`) instead of switching |

What ETS did in session 3 was a **device management** connection to the
interface (CRI `02 03`: 24-octet CONNECT_REQUEST, 18-octet response), not a
tunnel; tunnelling uses the same session with the tunnel CRI.

The client (`crates/bussard-transport/src/secure.rs`, `tunnel.rs`):

1. With a keyring, probe the gateway (SEARCH_REQUEST_EXTENDED over TCP, then
   UDP with a DESCRIPTION_REQUEST beside it). A keyring interface whose `Host`
   is the gateway's individual address, on a gateway that advertises Secure,
   selects the secure tunnel; the user whose tunnel address is a free slot is
   preferred. With `--secure-user`/`--secure-password-env`, go secure directly.
2. TCP connect (or a UDP socket, #197, §8.3); SESSION_REQUEST with a fresh
   X25519 key.
3. SESSION_RESPONSE: verify its MAC under the device authentication code when
   the keyring has one (the client authenticates the interface before it sends
   anything derived from the user password); warn and skip otherwise.
4. Session key `SHA-256(shared)[..16]`; wrapped SESSION_AUTHENTICATE; wrapped
   SESSION_STATUS must be success, else a fatal `SecureAuthFailed`.
5. Wrapped CONNECT_REQUEST (TCP route-back HPAIs, tunnel CRI); the tunnel IA
   comes from the CONNECT_RESPONSE CRD (the user's slot).
6. Tunnelling, heartbeats (CONNECTIONSTATE every 60 s), keepalive every 30 s,
   all wrapped; inbound wrappers are MAC-checked and must not go backwards in
   sequence; a SESSION_STATUS close/timeout from the server counts as a lost
   link.
7. A lost link (#180 reconnect) opens a new TCP connection and a new session,
   then CONNECTs again. Close: DISCONNECT, then wrapped `STATUS_CLOSE`.

Without credentials, a plain CONNECT refused by an interface whose extended
answer lists tunnelling as secured is the fatal `SecureRequired` error (#182):
no retry loop, no fallback-source warning, the message names the missing
credentials.

### 7.1 Service type codes

Extend `ServiceType` in `crates/bussard-transport/src/knxnet.rs:32`:

| Service | Value |
|---|---|
| SEARCH_REQUEST_EXTENDED | 0x020B |
| SEARCH_RESPONSE_EXTENDED | 0x020C |
| SECURE_WRAPPER | 0x0950 |
| SESSION_REQUEST | 0x0951 |
| SESSION_RESPONSE | 0x0952 |
| SESSION_AUTHENTICATE | 0x0953 |
| SESSION_STATUS | 0x0954 |
| TIMER_NOTIFY | 0x0955 |

`SecureSessionStatusCode`: SUCCESS=0x00, AUTH_FAILED=0x01, UNAUTHENTICATED=0x02,
TIMEOUT=0x03, KEEPALIVE=0x04, CLOSE=0x05.

### 7.2 ECDH session-key derivation `[XKNX ip_secure.py, CONFIRMED]`

Curve **X25519 (RFC 7748)**. Public keys are 32 raw bytes.

```
ecdh_shared = X25519(client_private, server_public)   # 32 bytes
session_key = sha256(ecdh_shared)[:16]                # AES-128 session key (MSB128)
```

### 7.3 Handshake sequence

1. **SESSION_REQUEST (0x0951)** client→server: client control-endpoint HPAI +
   client ECDH public key (32). `[CONFIRMED: ETS capture, HPAI then key; over
   TCP the HPAI is the route-back form 08 02 00000000 0000]`.
2. **SESSION_RESPONSE (0x0952)** server→client:
   `secure_session_id(2 BE) + server ECDH public key(32) + MAC(16)`.
3. **SESSION_AUTHENTICATE (0x0953)** client→server: user id + auth MAC (§7.5),
   sent inside a SECURE_WRAPPER keyed with the new session key `[CONFIRMED:
   capture, the first wrapper of each session carries 24 plain octets]`.
4. **SESSION_STATUS (0x0954)** server→client, wrapped: `0x00` on success
   (status + one reserved octet, 8 octets in all) `[CONFIRMED sizes]`.
5. **TIMER_NOTIFY (0x0955)**: secure ROUTING only (§9.3) `[CONFIRMED: absent
   from the unicast capture]`.

### 7.4 SESSION_RESPONSE MAC (device authentication) `[XKNX; CONFIRMED against the Jung interface: 3 of 3 captured MACs verify, ipsecure-1-1-200]`

The server proves it knows the **device authentication code**:

```
response_header = 06 10 09 52 00 38                       # 0x38 = 56 total len
pub_keys_xor    = client_pub XOR server_pub               # 32 bytes
additional_data = response_header + session_id(2 BE) + pub_keys_xor   # 6+2+32 = 40
block_0         = 16 * 0x00
counter_0       = 00 00 00 00 00 00 00 00 00 00 00 00 00 00 FF 00      # COUNTER_0_HANDSHAKE
mac_cbc = calculate_message_authentication_code_cbc(device_authentication_code, additional_data)
# verify: CTR-decrypt received MAC with counter_0, compare to mac_cbc[:16]
```

### 7.5 SESSION_AUTHENTICATE MAC (user authentication) `[XKNX; framing CONFIRMED by the capture, MAC input INFERRED: it travels wrapped, so the capture cannot check it]`

```
authenticate_header = 06 10 09 53 00 18                   # 0x18 = 24 total len
additional_data     = authenticate_header
                    + 0x00                                 # 1 reserved byte
                    + user_id(1)                           # user id
                    + pub_keys_xor(32)                     # 6+1+1+32 = 40
block_0  = 16 * 0x00
mac_cbc  = calculate_message_authentication_code_cbc(user_password, additional_data, block_0=0)
_, authenticate_mac = encrypt_data_ctr(user_password, counter_0=COUNTER_0_HANDSHAKE, mac_cbc)
```

Body = 1 reserved byte + 1 user-id byte + the 16-byte `authenticate_mac`.
`user_id` selects the tunnel/management user (id 1 = management, higher = tunnel
users). `[user ids 2..9 = the keyring's tunnelling users, CONFIRMED by the real
keyring; the ETS sessions in the capture are not attributable to a user id]`.

---

## 8. Phase B - SecureWrapper (0x0950) byte-exact `[XKNX secure_wrapper.py; framing CONFIRMED by the capture, crypto input see §8.2]`

### 8.1 Framing

```
KNXnet/IP header    06 10 09 50 <total-len:2>   (6 bytes)
secure_session_id   2 bytes (BE)
sequence_information 6 bytes
serial_number       6 bytes  (KNX serial of sender)
message_tag         2 bytes
encrypted_data      variable (the wrapped KNXnet/IP frame)
message_authentication_code 16 bytes
```

`SECURITY_INFORMATION_LENGTH = 16` (session_id+seq+serial+tag),
`MESSAGE_AUTHENTICATION_CODE_LENGTH = 16`, minimum frame = 34 bytes; fixed
overhead beyond the wrapped payload = 32 bytes.

### 8.2 Crypto blocks

```
block_0   = sequence_information(6) + serial_number(6) + message_tag(2) + payload_len(2 BE)   # 16
counter_0 = sequence_information(6) + serial_number(6) + message_tag(2) + FF 00               # 16
additional_data = wrapper_header(6) + session_id(2)          # authenticated, not encrypted
mac_cbc   = calculate_message_authentication_code_cbc(session_key, additional_data, payload, block_0)
encrypted_data, encrypted_mac = encrypt_data_ctr(session_key, counter_0, mac_cbc, payload)
```

`[block_0/counter_0 + FF 00 CONFIRMED; additional_data = header + session_id
INFERRED from XKNX, the ABB "Security Information authenticated" diagram and
handshake symmetry]`. The capture cannot settle it (no session key); the first
live bussard session does: a wrong `additional_data` makes the interface drop
the wrapped SESSION_AUTHENTICATE, so the session never authenticates.
`SEC-CAL: SecureWrapper additional_data - confirmed by the first live session`.

### 8.3 Secure Tunnelling sequence model `[XKNX, CONFIRMED]`

- **Unicast (TCP)**: `sequence_information` is a **monotonic 6-byte counter**
  per session and direction, starting at **0** and incremented after each
  wrapper `[CONFIRMED: capture]`. `secure_session_id` = the id from
  SESSION_RESPONSE. `message_tag` = 0 for tunnelling `[CONFIRMED]`. Replay
  protection = never accept a sequence below the next expected one. bussard
  runs unicast over TCP first, as ETS does with this interface.
- **Unicast (UDP)** `[INFERRED, sim-verified only; #197]`: the same session on
  one UDP socket connected to the control endpoint. SESSION_REQUEST carries the
  socket's real HPAI (`08 01 <ip> <port>`), CONNECT names it as control and
  data endpoint, and the tunnelling layer keeps its TUNNELING_ACKs (wrapped).
  A reordered datagram fails the strictly-increasing replay check and is
  dropped; the ACK/retransmit layer recovers it. Every frame goes to the
  control endpoint; the CONNECT_RESPONSE data endpoint is not used (as on the
  plain UDP tunnel). Frames that precede the CONNECT_RESPONSE inside the
  session (a TUNNELLING_FEATURE_INFO, say) are skipped, as over TCP.
  Selection: `--secure-transport auto` (default) is TCP only; when the TCP
  connect is refused and the extended search advertises the security family,
  it fails with `SecureTcpRefused`, which names `--secure-transport udp`, and
  never switches to UDP on its own. `--secure-transport udp` is the explicit
  opt-in. No real interface has been tested over UDP; it stays INFERRED until
  a UDP-only interface is captured.
- The wrapper sits at the `frame()`/`do_send` seam in
  `crates/bussard-transport/src/tunnel.rs:279` - the plain tunnelling frame is
  built as today, then wrapped in a SecureWrapper before the socket write, and
  every inbound SecureWrapper is unwrapped before `CemiFrame::decode`.
- Keepalive: a wrapped SESSION_STATUS `STATUS_KEEPALIVE` every 30 s
  (`SECURE_KEEPALIVE_INTERVAL`, overridable per `SecureTunnelConfig::keepalive`
  and `BUSSARD_SECURE_KEEPALIVE_SECS`), plus the tunnel's own CONNECTIONSTATE
  heartbeat every 60 s. The Jung interface drops a session idle for 60 s
  `[CONFIRMED, live idle probe, 2026-09-25: alive at 45 s, STATUS_TIMEOUT at
  59.97 s, 3 of 3]`, the session timeout of the KNX specification, so the
  30 s keepalive leaves 30 s of margin over TCP. Over UDP (sim-verified only)
  one lost keepalive leaves none; lower `BUSSARD_SECURE_KEEPALIVE_SECS` there.
  A keepalive of 60 s or more is warned about when the tunnel connects
  (`SecureTunnelConfig::keepalive_risk`); the heartbeat alone (keepalive `0`)
  runs at the timeout itself and relies on the TCP read-deadline probe or
  other traffic.
  The read-only measurement is `bussard test --secure-idle <secs>`: it opens a
  session (no CONNECT, no tunnel slot, nothing on the bus), sends nothing for
  `<secs>`, then one wrapped CONNECTIONSTATE_REQUEST for a channel it does not
  hold, and reports `ALIVE` (answered), `DROPPED after <t>` (a SESSION_STATUS
  or a closed TCP connection) or `SILENT` (no answer). Repeat with growing
  `<secs>` to bracket the timeout.

### 8.4 The wrapper seam and detection

- **Detection** `[CONFIRMED, capture]`: the SUPP_SVC_FAMILIES DIB (`0x02`)
  lists the security family `0x09`, and the SECURED_SERVICE_FAMILIES DIB
  (`0x06`) lists the families that need a session: `06 06 03 01 04 01` on the
  Jung interface (device management and tunnelling). Both appear only in a
  SEARCH_RESPONSE_EXTENDED, never in a DESCRIPTION_RESPONSE. `GatewayDescription`
  exposes `secure_capable()` and `tunnelling_secure_only()`.
- **Gate** `[CONFIRMED]`: the user's interface is secure-only; a plain
  CONNECT_REQUEST gets status `0x22`. User ids map to tunnel slots through the
  keyring: `Interface Type="Tunneling" IndividualAddress=<tunnel IA>
  Host=<interface IA> UserID=<2..9>` (8 users, tunnels 1.1.22..1.1.29 on
  1.1.200). The interface assigns the authenticated user's tunnel IA on
  CONNECT.

---

## 9. Phase B - session state, replay, routing (outline)

### 9.1 Session state machine

`Idle → SessionRequested → Authenticating → Established → Closing`. The
monotonic send sequence starts at 0 with the wrapped SESSION_AUTHENTICATE
`[CONFIRMED]`.
A `SESSION_STATUS` with a non-SUCCESS code, an auth-MAC mismatch, or an idle
timeout tears the session down and (for tunnelling) the transport reconnects.

### 9.2 Replay / timeout

- Unicast: reject any inbound SecureWrapper whose `sequence_information` is not
  strictly greater than the last accepted (per session). Constant-time MAC
  compare before accepting. A rejected wrapper is dropped and logged; it does
  not end the session.
- `KEEPALIVE` (SESSION_STATUS 0x04) keeps an idle session alive (30 s, §8.3).

### 9.3 Secure ROUTING (deferred, B2)

`secure_session_id = 0`; `sequence_information` = the multicast timer value (ms),
synced via `TIMER_NOTIFY (0x0955)`; `message_tag` = random 2 bytes/frame; key =
backbone key; replay window = a time tolerance around the shared timer.
`TIMER_NOTIFY` blocks: header `06 10 09 55 00 24`; `block_0 = timer(6)+serial(6)+
tag(2)+00 00`; `counter_0 = timer(6)+serial(6)+tag(2)+FF 00`. Specified for
completeness, not built in Phase B. `[research §1.8, CONFIRMED]`.

---

## 10. Dependencies

Because CCM decomposes to CBC-MAC + CTR (§3), **no `ccm` crate is needed.** Stay
entirely on the RustCrypto **cipher-0.4 / digest-0.10 generation** already in
tree (`aes 0.8`, `sha2 0.10`, `hmac 0.12`, `pbkdf2 0.12`, `base64 0.22`). Add:

| Crate | Version | License | Why |
|---|---|---|---|
| `aes` | `0.8` | MIT/Apache-2.0 | AES-128 block cipher - **promote from transitive (via `zip`) to a direct workspace dep** |
| `cbc` | `0.1` | MIT/Apache-2.0 | CBC mode for CBC-MAC (cipher-0.4 gen; `0.2` is cipher-0.5 - AVOID) |
| `ctr` | `0.9` | MIT/Apache-2.0 | CTR mode for tag+payload (cipher-0.4 gen; `0.10` is cipher-0.5) |
| `x25519-dalek` | `2` | BSD-3-Clause | X25519 ECDH (Phase B only). v2 pairs with `rand_core 0.6` |
| `rand` / `rand_core` | `0.8` / `0.6` | MIT/Apache-2.0 | ephemeral X25519 keypair, message_tag/nonce randomness |
| `zeroize` (optional) | `1` | MIT/Apache-2.0 | zeroizing key wrapper (§2.3); may be replaced by a hand-written `Drop` |

License notes: BSD-3-Clause and MIT/Apache are all on the `deny.toml` allow-list
`[deny.toml]`, so `cargo deny check` stays green. Declare shared versions in the
root `[workspace.dependencies]` and reference with `dep.workspace = true`
(project convention). Phase A needs only `aes`, `cbc`, `ctr` (+ optional
`zeroize`); `x25519-dalek`/`rand` are Phase B.

**Version-generation rule (do not violate).** RustCrypto splits into two
incompatible generations: cipher-0.4 (`aes 0.8`/`cbc 0.1`/`ctr 0.9`) - what
bussard uses - and cipher-0.5 (`aes 0.9`/`cbc 0.2`/`ctr 0.10`/`ccm 0.6`). Pick
the version whose `rand_core` matches `rand`. Do NOT mix generations; if a future
maintainer wants the `ccm` crate for clarity, ALL crypto must move to 0.5
together (a bigger change). `[research §6.2, CONFIRMED crate licenses/versions]`.

---

## 11. Importer / model changes (Phase A, no crypto)

Cheap, independent of the crypto, do first `[corpus §5]`:

- `bussard-prod`/`bussard-ets`: preserve `ApplicationProgram/@IsSecureEnabled`
  and the `MaxSecurity{IndividualAddress,GroupKeyTable,P2PKey}Entries` sizing
  attrs (currently dropped). Surface them as a `secure` flag + sizing on the
  model.
- knxproj import: surface `<DeviceCertificate>` **presence** (a boolean "has
  FDSK") and the `<Security SequenceNumber SequenceNumberTimestamp>` state per
  device.
- **The committed model (`knx/`) carries flags + seqnum state ONLY** - never the FDSK,
  tool key, group key, or any password (§2.2, §2.3). `knx/` is reviewed and
  committed; key bytes must never enter it.

- Activation and per-object security `[CONFIRMED: two exports of the same
  project, before and after ETS activated 1.1.12, issue #156]`: the device's
  `<Security>` child gains `ToolKey` and `LoadedToolKey` on activation
  (`LoadedToolKey` present = `activated`; `ToolKey` alone = secure
  commissioning configured, not downloaded). A secured group address carries
  its encrypted group key as the `Key` attribute of its `<GroupAddress>`. No
  `ComObjectInstanceRef` and no `GroupAddress` carried a `Security` attribute,
  so a group object is secure when it links a keyed GA (ETS's `Auto`). The
  importer still honours an explicit `Security="On"|"Off"` should one appear.
  Only booleans reach the model.

### 11.1 The security interface object in a secured download `[CONFIRMED: secure-1-1-12 capture, decrypted; issue #156]`

Every full download of an activated device reprograms the security object
(object type 17, instance 1) with the extended property services:

| step | service | payload after the 5-octet header |
|---|---|---|
| after the other objects' Unload | `A_FunctionPropertyExt_Command` PID 5 | `04` + 9 × `00` (Unload); answer `rc=00 state=00` |
| after the tables and parameters | `A_FunctionPropertyExt_Command` PID 5 | `01` + 9 × `00` (StartLoading); answer `state=02` |
| | `A_PropertyExtValue_WriteCon` PID 54 | count 1, start 0, `00 00` (empty IA table) |
| | `A_PropertyExtValue_WriteCon` PID 54 | from start 1, 8-octet elements `[sender IA:16][sender sequence:48]`, only on a device with secured senders (see below) |
| | `A_PropertyExtValue_WriteCon` PID 53 | from start 1, 18-octet elements `[address-table index:16][group key:16]` |
| | `A_PropertyExtValue_WriteCon` PID 61 | from start 1, one flag octet per group object (element n = object n), all objects of the GO table, `0x03` for a secured object |
| before PID 13 and LoadCompleted | `A_FunctionPropertyExt_Command` PID 5 | `02` + 9 × `00` (LoadCompleted); answer `state=01` |

The header is `[object type:16][instance:12 | PID:12]`; the value services
follow with `[count:8][start:16]`, the write-con response with `[count][start]
[return code]`, the function state response with `[return code][data]`.
Chunks follow the inner APDU budget: `PID_MAX_APDU_LENGTH` minus 13 octets of
Data Secure overhead (ETS: 233 → 215-octet `A_MemoryExtended_Write` chunks,
211-element PID 61 chunks). The group key table and flags bussard builds from
the keyring and the tables equal ETS's bytes (`secure_capture_oracle.rs`,
`test_security_object_program_matches_ets`). Several PID 53 entries are
written in ascending address-table index, packed to the budget `[CONFIRMED: S3
captures, 2026-09-24, address-table indices only]`: 1.1.5 got 16 entries as 11
from element 1 (indices 1 2 6 8 9 10 12 14 17 18 19, 198 octets) and 5 from
element 12 (20 23 24 25 26); 1.1.7 got 8, 1.1.9 3, 1.1.16 4, 1.1.47 and 1.1.48
2, each in one telegram.

The PID 61 flag values `[CONFIRMED as values: the eight decrypted downloads
secure-1-1-{5,7,9,12,16,47,48} and secure-1-1-12-group, 9013 flag octets]`:
every octet is `0x00` or `0x03`; the 42 secured objects (1.1.5: 16, 1.1.7: 8,
1.1.9: 6, 1.1.12: 1, then 3 in the group capture, 1.1.16: 4, 1.1.47 and
1.1.48: 2 each) are all `0x03`. The ETS 6 security setting of a group address
is Automatic, On or Off, with no authentication-only choice (the ETS dialog,
not a capture), so another value is not expected from ETS. bussard writes only
`0x00` and `0x03` (`GO_FLAGS_PLAIN`, `GO_FLAGS_SECURE`). INFERRED: the meaning
of the bits (bit 0 authentication, bit 1 confidentiality), and so what `0x01`
or `0x02` would do. A read-back (`bussard adopt`) that finds another value
counts the object as secured and adds a note naming the objects and values;
a later secured download rewrites them as `0x03`.

**The security individual address table (PID 54)** `[CONFIRMED: S3 captures
secure-1-1-{5,7,9,16,47,48} and secure-1-1-12-group, 2026-09-24, issue #181]`.
Right after the count-0 clear and before PID 53, ETS writes one 8-octet
element per secured sender, from element 1: the sender's individual address
(2 octets) and a sequence number (6 octets, big-endian). The senders of a
device are the other devices that send on a secured group address it listens
to:

| device | entry | why |
|---|---|---|
| 1.1.5 | `1110 000000000000` (1.1.16, sequence 0) | listens to 0/0/9, sent by the push button 1.1.16 |
| 1.1.7 | `110a 000000000000` (1.1.10, sequence 0) | listens to a secured GA 1.1.10 sends; 1.1.10 is configured for Secure but not activated |
| 1.1.16 | `1105 0040102ea9ce` (1.1.5, 275149400526) | listens to the status 0/0/10 sent by 1.1.5 |
| 1.1.12 | `1105 0040102ea9ce` (1.1.5, 275149400526) | listens to 0/0/6 sent by 1.1.5 |
| 1.1.9, 1.1.47, 1.1.48 | none (clear only) | no secured sender addresses them |

The sequence is the sender's keyring `Device@SequenceNumber` when the sender
is **activated** (the project carries its `LoadedToolKey`; model
`activated: true`), and 0 otherwise. 1.1.10 is only configured for Secure
(`ToolKey` without `LoadedToolKey`, model `secure_commissioning: true`,
`activated: false`) and has never been downloaded; its keyring value (a 2025
sequence) is a stale project value, and ETS wrote 0. 1.1.5 was activated
before 1.1.16 and 1.1.12 were downloaded, so they got its keyring value.
1.1.16 was activated only after the 1.1.5 capture, so ETS wrote 0 for it
there; the keyring exported after all downloads marks it activated with a later
sequence, and bussard's entry on 1.1.5 differs from that capture in the 6
sequence octets (the IA matches). That is the only remaining difference.
INFERRED: several entries in ascending IA order, packed like PID 53 (26
entries per telegram at `PID_MAX_APDU_LENGTH` 233). Every observed table has at
most one entry: all eight decrypted downloads (secure-1-1-{5,7,9,12,16,47,48}
and secure-1-1-12-group) write the count-0 clear and then zero or one element
at element 1, so the order of several cannot be read from a capture. ETS writes
the other tables of the object (PID 53, PID 61) ascending and packed, and
bussard follows that shape. Also INFERRED: whether a device's own send GA
counts as listened (it made no difference in the reference installation). A multi-sender sample is not
available in the reference installation (#197, 2026-09-24): 1.1.10 is secured,
but the GA it shares with 1.1.5 also carries a device that is not
Secure-capable, so ETS cannot secure it. It needs another installation or a
test GA between two secured push buttons. bussard derives the table in
`bussard_download::secured_senders`; the oracle test compares it with
`BUSSARD_SECURE_MODEL` set (and `BUSSARD_SECURE_UNKNOWN_SENDERS=1.1.16` for the
1.1.5 capture).

**Reading the security object back** `[bussard + knx-sim; the real device is
INFERRED until the owner's live adopt of 1.1.12, issue #201]`. `bussard adopt`
of an activated device reads PID 61 and PID 54 with
`A_PropertyExtValue_Read` on object type 17, instance 1: element 0 (count 1)
for the element count as 2 octets, then the elements from 1 in chunks of
`PID_MAX_APDU_LENGTH - 13 - 9` elements (the write chunk size; the response
carries the same 9-octet overhead as a write-con request), halving a chunk the
device answers with count 0. A PID 54 element reads back in the layout it is
written (`[IA:2][sequence:6]`); PID 61 reads one flag octet per group object.
The key tables (PID 53, PID 56) are never read: knx-sim refuses those reads
with count 0, as a real device is expected to. Whether a real device serves
multi-element reads of PID 61 and PID 54 has not been observed yet; the halving
falls back to single elements if it does not.

### 11.2 Switching one group address's security off or on `[issue #331; the write shape follows §11.1, the removal is VERIFIED against the 2026-10-24 capture `1-1-5-no-secure-ga.pcapng`, see SAFETY.md]`

KNX lets one group address run plain on a device that stays Data Secure: the
device keeps its tool key and the other keyed group addresses, and the
group address in question loses its group key and the security flag of the
objects linked to it. ETS does this when the group address's security is set
to Off and the device is downloaded again.

**What bussard changes in the model.** `bussard groups secure <GA> off` and
`knx_set_group` with `secure: false` remove the group key from the key store
and clear `secure` on the group and on every com-object linked to it on
every device, in one snapshot that keeps a copy of the encrypted key store
(so `undo` gives the very key back). `on` sets the flags and keeps the key
the store has, or generates a random 128-bit key, which is what ETS 6 does
when a group address's security is switched on (the key is never derived
from anything). A group object's flag covers all its group addresses, so
`off` is refused while a linked object also links another secured group
address, and `on` is refused while a linked device is not Data Secure
capable.

**What the device receives.** `plan` and `apply` on a Secure System B device
read PID 61 over the secured session and compare it with the flags the model
and the key store ask for. A difference is one plan line naming the group
address and the objects, for example on 1.1.5:

```
- security object: Data Secure off for 1/0/4 (Licht Küche): its group key leaves the group key table (PID 53) and object 12 loses its security flag (PID 61 0x03 to 0x00)
```

PID 53 is write-only, so its side is derived: a group address the key store
no longer keys, linked to an object whose flag is cleared, is the key that
leaves the table. The apply rewrites the tables and then the whole security
object in the §11.1 order, which is what a full ETS download of that device
writes:

| step | octets | what changes against the download before |
|---|---|---|
| PID 5 | `04` + 9 × `00`, then `01` + 9 × `00` | nothing |
| PID 54 | count 1, start 0, `00 00`; then the senders from element 1 | a sender that only sent on the now plain group address drops out (§11.1 derives the senders from the secured group addresses the device listens to) |
| PID 53 | from element 1, 18-octet elements `[address-table index:16][group key:16]`, ascending index, packed to the APDU budget | the element of the group address is not written; the others keep their index, because the group address stays linked and so stays in the address table. 1.1.5 with 16 keys and one removed: 15 elements, 11 from element 1 (198 octets) and 4 from element 12 |
| PID 61 | from element 1, one octet per group object of the GO table, 211-element chunks | the objects linked to the group address go from `0x03` to `0x00` |
| PID 5 | `02` + 9 × `00` | nothing |

INFERRED until the oracle capture: that the device empties PID 53 on the
security object's `Unload`, so the table written from element 1 replaces the
old one and the last old element does not survive (ETS writes no count at
element 0 of PID 53, §11.1); and what ETS writes for PID 53 when no keyed
group address is left (bussard then writes nothing, as for a device without
keys). Neither changes for the 1.1.5 case, which keeps 15 keys. The oracle
is an ETS download of 1.1.5 with 1/0/4 set to security Off, compared with
`scripts/campaign/95-offline-oracle.sh --keyring` (the property-write parity
covers PID 53, PID 54 and PID 61) against a model where `bussard groups
secure 1/0/4 off` ran; see [SAFETY.md](../docs/explanation/safety.md#switching-data-secure-off-for-one-group-address).

After a verified write, bussard records the flags it wrote in the lock's
com-objects (`secure`), as it records PID 54 in `secure_senders`. A keyring
user outside bussard (Home Assistant) still holds the old key and keeps
sending secured, which the device drops once the group address is plain:
it needs a new `bussard keys export`.

---

## 12. Test plan

### 12.1 Unit vectors

The research captured no numeric XKNX test vectors, so derive the shared worked
vectors from §3.5 and commit them as **synthetic** fixtures both implementers
compute independently: a CBC-MAC vector, an A_SecureData MAC+enc round-trip (§5),
and a SecureWrapper round-trip (§8). A mismatch is the primary "one side's CCM
diverged" signal. PBKDF2 vectors follow the `password.rs` pattern (a known
password → a known 16-byte key per salt in §3.4), computed independently in
Python and asserted.

The IP Secure vectors (`bussard-secure` `ipsecure` tests and knx-sim
`secure::ipsecure` tests assert the same three values) come from this script,
a third implementation using Python's `cryptography` package:

```python
from cryptography.hazmat.primitives.ciphers import Cipher, algorithms, modes
def cbc_mac(key, ad, payload=b"", block0=bytes(16)):
    buf = block0 + len(ad).to_bytes(2, "big") + ad + payload
    buf += bytes((-len(buf)) % 16)
    e = Cipher(algorithms.AES(key), modes.CBC(bytes(16))).encryptor()
    return (e.update(buf) + e.finalize())[-16:]
def ctr(key, c0, data):
    e = Cipher(algorithms.AES(key), modes.CTR(c0)).encryptor()
    return e.update(data) + e.finalize()
C0 = bytes(14) + b"\xff\x00"
x = bytes(a ^ b for a, b in zip(bytes([0x11] * 32), bytes([0x22] * 32)))
ad = bytes.fromhex("061009520038") + (1).to_bytes(2, "big") + x
print(ctr(bytes([1] * 16), C0, cbc_mac(bytes([1] * 16), ad)).hex())  # SESSION_RESPONSE MAC
ad = bytes.fromhex("061009530018") + b"\x00\x02" + x
print(ctr(bytes([2] * 16), C0, cbc_mac(bytes([2] * 16), ad)).hex())  # SESSION_AUTHENTICATE MAC
key, inner = bytes([3] * 16), bytes.fromhex("0610095400080000")
seq, serial, tag = bytes(6), bytes([0, 0xFA, 1, 2, 3, 4]), b"\x00\x00"
hdr = bytes.fromhex("06100950") + (38 + len(inner)).to_bytes(2, "big")
mac = cbc_mac(key, hdr + b"\x00\x01", inner, seq + serial + tag + len(inner).to_bytes(2, "big"))
enc = ctr(key, seq + serial + tag + b"\xff\x00", mac + inner)
print((hdr + b"\x00\x01" + seq + serial + tag + enc[16:] + enc[:16]).hex())  # SECURE_WRAPPER
```

Expected: `3651034f87ba7fdad9675c2db8a9e52c`, `a2a7bc462ef36fb1d8a6df0df38f20a1`,
`06100950002e000100000000000000fa010203040000ebb209450bfa0d24f46fc31ebbe5f744fe21ea882aea3d19`.

### 12.2 Sim conformance loop

The knx-sim Secure device model is the executable spec (mirroring System 7).
bussard flashes a **security-ACTIVATED** sim device to `Loaded` via tool-access:
the sim is configured with a tool key + group keys + a freshness table + a
starting sequence, and asserts the exact A_SecureData wire bytes (SCF, 6-byte
seq, MAC, block_0/counter_0) for every wrapped management APDU, then that the
inner flash sequence (authorize, memory writes, load controls, restart) is
byte-identical to the plain path once unwrapped. Because the house has no
activated device to test against, the sim is the ONLY conformance peer for
Phase A. Run it in both `algorithm` modes (auth-only and auth+enc).

### 12.3 Fixtures - synthetic only (hard rule)

- Keyring fixtures: a synthetic `.knxkeys` generated by the test harness with
  known (fake) keys, exercising §4 (password→key, attr decrypt, extract_password,
  signature verify, all element types).
- knxproj fixtures: a synthetic minimal project with a fake `<DeviceCertificate
  FDSK=…>` and `<Security>` state.
- **FORBIDDEN:** committing anything derived from the user's real
  `home_test.knxproj`, any real FDSK/tool/group key, or any capture-derived
  plaintext-under-MAC. The 6 house captures' `0x3F1` frames may be decoded
  *offline for calibration* but their keys and plaintext MUST NOT be committed
  `[corpus §5]`.

### 12.4 M2 live-capture milestone

The five `SEC-CAL:` UNKNOWNs are settled by **activating security on ONE house
device via ETS and capturing it** (and, for Phase B, capturing a plain
CONNECT_REQUEST against the gateway + a SEARCH_RESPONSE_EXTENDED):

1. Sync_Req/Sync_Res ASDU byte layout + whether Sync is mandatory (§5.9, §6.3).
   **Settled** by the secure-1-1-12 capture (2026-09-23): layout in §6.3; ETS
   always syncs and bussard now does too.
2. Data-Secure MAC length (4 vs 16) and secured-vs-plain scope on the
   management path (§6.2). **Settled** by the same capture: 4 bytes; the device
   answers two plain reads before the Sync, everything after it is secured.
3. `SEC-CAL:` SecureWrapper `additional_data` exact bytes (§8.2). Open: the
   capture holds no session key; the first live session settles it.
4. SEARCH_RESPONSE_EXTENDED Secure DIB type/layout + gateway secure-only mode
   (§8.4). **Settled** by the ipsecure-1-1-200 capture (2026-09-24).
5. `message_tag` for tunnelling (**settled**: 0) + keepalive/idle timers
   (**settled** 2026-09-25 by the live idle probe: the session times out after
   60 s idle, the 30 s keepalive is adequate, §8.3).

The `.knxkeys` signature canonicalization (§4.4) is settled (#84), confirmed
against a real ETS 6 export.

Until M2, ship every seam with the best-evidence default and keep every marker
greppable.

---

## 13. Ranked open questions a live capture would settle

1. ~~Does the gateway require IP Secure (secure-only), and which user ids map
   to which tunnel slots?~~ **Settled** 2026-09-24: secure-only; users 2..9 map
   to tunnels 1.1.22..1.1.29 through the keyring (§8.4).
2. **Do target devices require Data Secure for management once activated, or is
   plain management still allowed inside a secure tunnel?** Decides the Phase A
   default (§6.2).
3. **Sync_Req/Sync_Res byte layout and whether Sync is mandatory** to learn the
   device seqnum (§5.9, §6.3).
4. **SecureWrapper `additional_data` MAC input** (§8.2): the first live
   bussard session against the interface settles it (the capture cannot).
5. **KNXnet/IP Secure over UDP** (§8.3, #197): implemented from the KNX
   specification and verified against knx-sim only, reachable only through
   `--secure-transport udp`; a UDP-only interface capture settles the HPAIs,
   the data endpoint and whether the interface ACKs inside the session.
6. ~~**The interface's session idle timeout** (§8.3, #197)~~ **Settled**
   2026-09-25: 60 s on the Jung interface (idle probe, alive at 45 s,
   `STATUS_TIMEOUT` at 59.97 s, 3 of 3); the 30 s keepalive is CONFIRMED
   adequate.
7. **`A_PropertyExtDescription_Response` layout**: not in any capture; bussard
   follows KNX 3/3/7 (`crates/bussard-mgmt/src/property_ext.rs`), INFERRED.
8. **FDSK QR/label string encoding** - only if commissioning from a scanned label
   (a non-goal, §1.4). `[research §2.6, UNKNOWN]`.

---

## 14. Milestones

- **A0** - importer preserves `IsSecureEnabled`/`MaxSecurity*` + FDSK-presence +
  seqnum state; flags-only in the model files. No crypto. (§11)
- **A1** - crypto primitives (`aes`+`cbc`+`ctr`), PBKDF2 salts, unit vectors
  (§3, §12.1). `.knxkeys` parser (§4).
- **A2** - A_SecureData ASDU + `DataSecureSession`/`SecureLayer` seam;
  tool-access wrap/unwrap; sequence persistence; sim conformance loop against an
  ACTIVATED sim device (§5, §6, §12.2). Phase A done.
- **B1** - IP Secure session layer: SESSION_* handshake, X25519, SecureWrapper,
  monotonic sequence, SEARCH_RESPONSE_EXTENDED detection; sim IP-Secure tunnel
  server (§7-§9). Implemented (§7.0): TCP secure tunnelling client with keyring
  or explicit credentials, #180 reconnect, the #182 refusal, and the knx-sim
  secure-only interface; live confirmation against 1.1.200 pending.
- **B2** - Secure ROUTING (multicast + TIMER_NOTIFY), deferred (§9.3).
- **M2** - live ETS activation capture resolves the five `SEC-CAL:` markers; fix
  any default that was wrong. The Data Secure half is done (secure-1-1-12
  capture, 2026-09-23): it fixed the CTR payload offset (§3.3) and the Sync
  layout (§6.3).
